# 记忆档案 11：两种电力接入情景下的百万Token 能耗 / 碳足迹 / 成本

**情景1（S1）绿电直连 + 储能补电** ｜ **情景2（S2）绿电直连 + CCS火力补电**

功能单位：1,000,000 Token（η=1.0，即"每百万输出Token"）
锚定平台推断为 DGX-H200；PUE=1.3；寿命 5 年 @ 利用率 70%

---

## 一、电力侧模型

### 参数与出处

| 参数 | 取值 | 出处 / 说明 |
|---|---|---|
| 绿电直供比例 α | **60%** | 同时段直接匹配的负荷占比；风光大基地直连典型 40%~80%，已做敏感性 |
| 绿电生命周期 EF | 0.025 kgCO₂e/kWh | IPCC AR5：光伏≈0.041、陆上风电≈0.011，取风光混合 |
| 绿电直连 LCOE | 0.28 元/kWh | 国内风光大基地直连典型 0.20~0.35 |
| **S1** 储能往返效率 η | 0.90 | 磷酸铁锂系统级（含 PCS 与辅助） |
| **S1** 储能设施 EF | 0.011 kgCO₂e/kWh放电 | 60 kgCO₂e/kWh容量 ÷ 6000循环 ÷ 0.9 DoD |
| **S1** 储能设施成本 | 0.30 元/kWh放电 | 不含充电电量成本，避免重复计 |
| **S2** CCS火电 EF | 0.22 kgCO₂e/kWh | IPCC AR5 燃煤+CCS 生命周期中位值；已含 90% 捕集率、约 21% 相对能耗惩罚与上游煤炭供应链 |
| **S2** CCS火电电价 | 0.55 元/kWh | 燃煤 LCOE≈0.35 + CCS 增量 0.15~0.25 |

> 所有 EF 均为**生命周期口径**（已含发电/储能设备自身的隐含碳），因此不与服务器隐含碳重复计算。

### 等效系数

| 情景 | 等效 EF<br>kgCO₂e/kWh | 等效电价<br>元/kWh | 绿电需求<br>kWh/kWh负荷 | 补电电量<br>kWh/kWh负荷 |
|---|---|---|---|---|
| 全国电网均值（对照） | 0.5703 | 0.6000 | 0 | 1.00 |
| **S1 绿电+储能** | **0.0305** | **0.4124** | **1.0444** | 0.40 |
| **S2 绿电+CCS火电** | **0.1030** | **0.3880** | **0.6000** | 0.40 |

**相对全国电网**：S1 碳降 **94.6%**、电价降 31.3%；S2 碳降 **81.9%**、电价降 35.3%。

> ⚠️ 注意 S1 的绿电需求是 **1.0444**——储能往返损耗要求绿电**超配 4.4%**。这一项在只看 EF 时看不见，但决定了风光装机规模。

---

## 二、能耗结果

**关键**：全站用电量在两情景下**完全相同**——电源结构不改变服务器耗电。差异体现在**一次能源侧的绿电需求**。

### 文本场景（kWh / 百万Token）

| 模型 | 平台 | 全站用电 | S1 绿电需求 | S2 绿电需求 | 补电电量 |
|---|---|---|---|---|---|
| MiniMax-M2.7 | A100 | 0.535 | 0.559 | 0.321 | 0.214 |
| MiMo-V2-Flash | H100 | 0.657 | 0.686 | 0.394 | 0.263 |
| Qwen3.5-397B | H200 | 0.764 | 0.798 | 0.458 | 0.306 |
| DeepSeek-V4 | B200 | 0.692 | 0.723 | 0.415 | 0.277 |

### 代码场景（kWh / 百万Token）

| 模型 | 平台 | 全站用电 | S1 绿电需求 | S2 绿电需求 | 补电电量 |
|---|---|---|---|---|---|
| MiniMax-M2.7 | A100 | 0.542 | 0.566 | 0.325 | 0.217 |
| MiMo-V2-Flash | H100 | 1.021 | 1.066 | 0.613 | 0.408 |
| Qwen3.5-397B | H200 | 1.556 | 1.626 | 0.934 | 0.623 |
| DeepSeek-V4 | B200 | 1.208 | 1.262 | 0.725 | 0.483 |

---

## 三、碳足迹结果

### 文本场景（kgCO₂e / 百万Token）

| 模型 | S1 运行碳 | S1 隐含碳 | **S1 合计** | S1隐含占比 | S2 运行碳 | S2 隐含碳 | **S2 合计** | S2隐含占比 |
|---|---|---|---|---|---|---|---|---|
| MiniMax-M2.7 | 0.0163 | 0.0084 | **0.0247** | **33.9%** | 0.0552 | 0.0084 | **0.0635** | 13.2% |
| MiMo-V2-Flash | 0.0200 | 0.0122 | **0.0322** | **37.8%** | 0.0676 | 0.0122 | **0.0798** | 15.2% |
| Qwen3.5-397B | 0.0233 | 0.0142 | **0.0375** | **37.8%** | 0.0787 | 0.0142 | **0.0928** | 15.2% |
| DeepSeek-V4 | 0.0211 | 0.0128 | **0.0340** | **37.8%** | 0.0713 | 0.0128 | **0.0842** | 15.2% |

### 代码场景（kgCO₂e / 百万Token）

| 模型 | **S1 合计** | S1隐含占比 | **S2 合计** | S2隐含占比 | S2/S1 |
|---|---|---|---|---|---|
| MiniMax-M2.7 | **0.0250** | 33.9% | **0.0643** | 13.2% | 2.57× |
| MiMo-V2-Flash | **0.0501** | 37.8% | **0.1241** | 15.2% | 2.48× |
| Qwen3.5-397B | **0.0763** | 37.8% | **0.1892** | 15.3% | 2.48× |
| DeepSeek-V4 | **0.0557** | 33.9% | **0.1433** | 13.2% | 2.57× |

相对全国电网的碳降幅：**S1 约 92%，S2 约 79%**。

---

## 四、成本结果（元 / 百万Token）

### 文本场景

| 模型 | 电网(对照) | **S1** | **S2** | S1−S2 | 电费占比(S1/S2) |
|---|---|---|---|---|---|
| MiniMax-M2.7 | 8.355 | **8.255** | **8.242** | +0.013 | 2.7% / 2.5% |
| MiMo-V2-Flash | 12.057 | **11.934** | **11.918** | +0.016 | 2.3% / 2.1% |
| Qwen3.5-397B | 14.021 | **13.878** | **13.859** | +0.019 | 2.3% / 2.1% |
| DeepSeek-V4 | 12.712 | **12.582** | **12.565** | +0.017 | 2.3% / 2.1% |

### 代码场景

| 模型 | **S1** | **S2** | S1−S2 |
|---|---|---|---|
| MiniMax-M2.7 | **8.351** | **8.338** | +0.013 |
| MiMo-V2-Flash | **18.551** | **18.526** | +0.025 |
| Qwen3.5-397B | **28.286** | **28.248** | +0.038 |
| DeepSeek-V4 | **18.579** | **18.550** | +0.029 |

**两情景的成本差异在 0.1%~0.2% 量级**——因为电费只占总成本的 2.1%~2.7%，折旧占约 78%。

---

## 五、🔴 核心发现一：绿电化让隐含碳从"可忽略"变为"主导项"

这条**推翻了本项目早期在电网供电假设下得出的结论**。

| 供电情景 | 等效 EF | **隐含碳占总碳比例** |
|---|---|---|
| 全国电网均值 | 0.5703 | **2.7% ~ 3.1%**（可忽略） |
| **S2 绿电+CCS火电** | 0.1030 | **13.2% ~ 15.3%**（不可忽略） |
| **S1 绿电+储能** | 0.0305 | **33.9% ~ 37.8%**（接近主导） |

机理很直接：绿电化把**运行碳砍掉 92%**，而**隐含碳一分未减**——服务器还是那台服务器。分母塌缩，分子不变，占比自然跃升。

### 三个直接后果

1. **数据优先级要改**。此前我判断"隐含碳可忽略，H200 的整机质量待核实不影响结论"——**在绿电情景下这个判断不成立**。质量与材料碳强度 k_mat 从舍入误差升级为一阶参数：
   - k_mat 当前取 30 kgCO₂e/kg，区间 20~45，即 **±50% 的不确定度**
   - 在 S1 下它直接传导为总碳 **±17%~19%** 的不确定度
   - → **必须索取厂商 PCF 报告替换质量法估算**，这现在是 P0 而非 P2

2. **减碳措施的效力排序被改写**。电网情景下"绿电 ≫ 硬件换代 > PUE 优化"；**绿电到位后，继续压运行碳的边际收益迅速衰减**，下一步减碳主战场转向设备侧：延长服役年限、提高利用率、梯次利用、模块化维修。

3. **"延长服役 vs 换新"这一经典权衡首次变得重要**。电网下换新几乎总是划算（运行碳主导）；绿电下换新要付出全额隐含碳，而运行碳收益已被绿电吃掉大半——**在 S1 情景中，硬件换代的净碳收益可能为负**。这是一个值得单列一节的发现。

---

## 六、🔴 核心发现二：两方案的成本几乎相同，碳差 2.5 倍

| | S1 储能 | S2 CCS火电 | 差异 |
|---|---|---|---|
| 碳足迹 | 0.0247 | 0.0635 | **S2 是 S1 的 2.57 倍** |
| 成本 | 8.255 | 8.242 | **仅差 0.16%** |

原因还是那条结构性规律：**电费只占总成本的 2~3%，电源结构的价格差被折旧稀释到几乎不可见。**

> **这意味着电源选择在企业账面上几乎是"免费"的决策——两个方案花的钱一样多，但碳排差 2.5 倍。**
> 反过来说：**市场不会自发选低碳方案，因为省下的碳在财务报表上换不来任何东西。必须靠碳价内生化。**

---

## 七、★ 决策判据：边际减碳成本 337 元/吨，与 α 和模型均无关

```
Δ电价 = (1−α)·[(LCOE_绿/η + 储能成本) − CCS电价] = (1−α) × (+0.0611) 元/kWh
ΔEF   = (1−α)·[EF_CCS − (EF_绿/η + EF_储能)]      = (1−α) × (+0.1812) kgCO₂e/kWh
```

比值中 **(1−α) 相消**，因此：

$$\text{边际减碳成本} = \frac{0.0611}{0.1812} = 0.337\ \text{元/kgCO₂e} = \boxed{337\ \text{元/吨CO₂}}$$

**这个数与绿电比例无关、与跑什么模型无关、与用什么服务器无关**——它是纯电力侧的结构常数。

| 碳价情景 | 碳价(元/吨) | 经济最优方案 |
|---|---|---|
| 全国碳市场 CEA 区间下沿 | 60 | **S2 CCS火电** |
| 全国碳市场 CEA 区间上沿 | 100 | **S2 CCS火电** |
| **★ 本方案打平点** | **337** | 打平 |
| 欧盟 ETS 典型水平 | 550 | **S1 储能** |

**政策含义**：在中国当前碳价水平下，CCS 火力补电是经济理性选择；储能方案要成为理性选择，需要碳价升至 **337 元/吨**以上（约为当前的 3~5 倍），或者储能成本下降 / CCS 成本上升使该阈值下移。

这为论文提供了一个干净的政策建议锚点：**"绿色算力的电源选择，本质上是一道碳价问题，而非技术问题。"**

---

## 八、α 敏感性（文本场景，MiniMax/A100）

| α | EF₁ | EF₂ | S1碳 | S2碳 | 碳差倍数 | S1成本 | S2成本 |
|---|---|---|---|---|---|---|---|
| 40% | 0.0333 | 0.1420 | 0.0262 | 0.0844 | 3.22× | 8.290 | 8.270 |
| 50% | 0.0319 | 0.1225 | 0.0255 | 0.0740 | 2.91× | 8.272 | 8.256 |
| **60%（基准）** | 0.0305 | 0.1030 | **0.0247** | **0.0635** | **2.57×** | **8.255** | **8.242** |
| 70% | 0.0291 | 0.0835 | 0.0240 | 0.0531 | 2.21× | 8.237 | 8.227 |
| 80% | 0.0278 | 0.0640 | 0.0232 | 0.0427 | 1.83× | 8.219 | 8.213 |
| 90% | 0.0264 | 0.0445 | 0.0225 | 0.0322 | 1.43× | 8.201 | 8.198 |

**规律**：α 越高，两方案差距越小（补电量减少，补电方式的影响被稀释）。α=90% 时碳差收窄到 1.43 倍，成本差仅 0.003 元。

→ **提高绿电直供比例，比纠结用哪种补电方式更有效。** α 从 40% 提到 90%，S2 的碳降 62%；而在固定 α 下把 S2 换成 S1，碳降 61%。**两条路径效力相当，但提高 α 更便宜**（成本反而下降）。

---

## 九、结果可信度声明

| 环节 | 状态 |
|---|---|
| J/token | ✅ PPT 实测 |
| 吞吐（MiniMax 代码、DeepSeek 双场景） | ✅ PPT 实测 |
| 吞吐（MiniMax 文本、MiMo、Qwen） | ⚠️ 由 PPT 功率分布反推，MiMo/Qwen 不确定度约 2.4× |
| 非GPU功率 2.3 kW | ⚠️ 部件估算，待 PDU 实测 |
| 材料碳强度 k_mat=30 | ⚠️ **绿电情景下升为一阶参数，须换 PCF 报告** |
| 电力侧 EF 与电价 | ⚠️ 文献典型值，须按实际 PPA / CCS 项目替换 |
| 购置价 | ⚠️ 市场估值，须按实际采购价替换 |
| 平台归属（假定 H200） | ⚠️ PPT 未标注型号，待编制方确认 |

**碳与成本的相对结论（S1 vs S2 的 2.5 倍碳差、0.16% 成本差、337 元/吨打平点）比绝对数值稳健得多**——它们只取决于电力侧参数，不受吞吐反推误差影响。绝对数值待上述参数落地后收敛。
